ID,故障审核时间,故障文件名称,设备名称,测距结果,故障通道,故障位置,故障相别,跳闸相别,重合位置,再次故障位置,再次故障相别,故障原因
5270,2024-03-01T16:29:40,故障文件898-5270,本侧故障录波器,7.55KM,1:2:3:4:5:6:7:8:37:38:39:40,670,BN,BN,null,null,null,异物
5271,2024-03-01T16:31:46,故障文件898-5271,对侧故障录波器,0.09KM,1:2:3:4:9:10:11:12,32041,BN,BN,35456,null,null,异物
6513,2024-03-21T16:53:27,故障文件1112-6513,本侧故障录波器,5.06KM,1:2:3:4:5:6:7:8:17:18:19:20,652,BN,BN,1813,null,null,异物
6514,2024-03-21T16:54:50,故障文件1112-6514,对侧故障录波器,3.64KM,1:2:3:4:5:6:7:8:37:38:39:40,696,BN,BN,1803,null,null,异物
6694,2024-03-21T14:04:25,故障文件1141-6694,本侧故障录波器,0.82KM,1:2:3:4:5:6:7:8:41:42:43:44,660,CN,ABC,null,null,null,异物
6840,2024-03-21T13:16:37,故障文件1164-6840,本侧故障录波器,6.9KM,1:2:3:4:5:6:7:8:33:34:35:36,687,CN,CN,1770,null,null,异物
6841,2024-03-21T13:19:50,故障文件1164-6841,对侧故障录波器,14.1KM,1:2:3:4:17:18:19:20,24960,CN,CN,27416,null,null,异物
6991,2024-03-20T15:24:41,故障文件1188-6991,本侧故障录波器,29.3KM,1:2:3:4:5:6:7:8:37:38:39:40,2080,AN,AN,7899,null,null,异物
6993,2024-03-20T15:26:31,故障文件1188-6993,对侧故障录波器,4.4KM,1:2:3:4:5:6:7:8:21:22:23:24,669,AN,AN,1556,null,null,异物
7115,2024-03-21T11:09:45,故障文件1208-7115,对侧故障录波器,5.39KM,1:2:3:4:5:6:7:8:29:30:31:32,663,BN,BN,null,null,null,异物
7128,2024-03-21T10:55:45,故障文件1210-7128,本侧故障录波器,7.85KM,1:2:3:4:5:6:7:8:29:30:31:32,645,AN,ABC,null,null,null,异物
7173,2024-03-21T09:55:14,故障文件1217-7173,本侧故障录波器,6.8KM,1:2:3:4:5:6:7:8:33:34:35:36,852,AN,ABC,3904,4158,AN,异物
7177,2024-03-21T09:58:03,故障文件1217-7177,对侧故障录波器,4.2KM,1:2:3:4:5:6:7:8:25:26:27:28,660,AN,ABC,null,1813,AN,异物
7218,2024-03-21T09:46:39,故障文件1224-7218,本侧故障录波器,8.1KM,1:2:3:4:5:6:7:8:21:22:23:24,824,CN,CN,2263,null,null,异物
7219,2024-03-21T09:47:44,故障文件1224-7219,本侧第二套故障录波器,8.1KM,1:2:3:4:5:6:7:8:21:22:23:24,823,CN,CN,null,null,null,异物
7258,2024-03-19T16:35:23,故障文件1229-7258,本侧故障录波器,3.74KM,1:2:3:4:5:6:7:8:13:14:15:16,836,AN,ABC,null,4111,AN,异物
7261,2024-03-19T16:37:19,故障文件1229-7261,对侧故障录波器,19.81KM,1:2:3:4:5:6:7:8:9:10:11:12,679,AN,ABC,1804,2030,AN,异物
7278,2024-03-19T16:54:28,故障文件1232-7278,对侧故障录波器,3.5KM,1:2:3:4:5:6:7:8:41:42:43:44,1268,CN,CN,9879,null,null,异物
7279,2024-03-19T16:56:23,故障文件1232-7279,本侧故障录波器,28.86KM,1:2:3:4:5:6:7:8:45:46:47:48,2085,CN,CN,7735,null,null,异物
7288,2024-03-19T16:13:22,故障文件1234-7288,本侧故障录波器,3.03KM,1:2:3:4:5:6:7:8:29:30:31:32,642,CN,CN,1412,null,null,异物
7289,2024-03-19T16:22:30,故障文件1234-7289,对侧故障录波器,6.73KM,1:2:3:4:5:6:7:8:13:14:15:16,668,CN,CN,1429,null,null,异物
7312,2024-03-21T09:34:34,故障文件1238-7312,本侧故障录波器,39.5KM,1:2:3:4:5:6:7:8:13:14:15:16,762,CN,ABC,null,null,null,异物
7355,2024-03-19T15:53:30,故障文件1246-7355,本侧故障录波器,33.3KM,9:10:11:12:37:38:39:40,687,BN,ABC,2998,3103,BN,异物
7356,2024-03-19T15:52:28,故障文件1246-7356,对侧故障录波器,0KM,1:2:3:4:5:6:7:8:33:34:35:36,2094,BN,ABC,7754,8069,BN,异物
7424,2024-03-19T14:46:55,故障文件1259-7424,对侧故障录波器,2KM,13:14:15:16:49:50:51:52,645,AC,ABC,null,null,null,异物
7425,2024-03-19T14:49:20,故障文件1259-7425,本侧故障录波器,4.6KM,1:2:3:4:5:6:7:8:21:22:23:24,832,AC,ABC,null,null,null,异物
7426,2024-03-19T14:52:02,故障文件1259-7426,本侧故障录波器,4.6KM,5:6:7:8:9:10:11:12:25:26:27:28,810,AC,ABC,null,null,null,异物
7431,2024-03-19T14:59:29,故障文件1260-7431,对侧故障录波器,1.74KM,21:22:23:24:57:58:59:60,646,BN,BN,1399,null,null,异物
7432,2024-03-19T15:12:30,故障文件1260-7432,本侧故障录波器,5.24KM,1:2:3:4:5:6:7:8:25:26:27:28,846,BN,BN,3976,null,null,异物
7433,2024-03-19T15:13:54,故障文件1260-7433,本侧故障录波器,5.24KM,5:6:7:8:9:10:11:12:21:22:23:24,824,BN,BN,null,null,null,异物
7595,2024-03-19T13:55:22,故障文件1288-7595,本侧故障录波器,19.89KM,1:2:3:4:5:6:7:8:21:22:23:24,2097,CN,CN,7867,null,null,异物
7596,2024-03-19T14:03:47,故障文件1288-7596,对侧故障录波器,12.34KM,5:6:7:8:33:34:35:36,472,CN,CN,null,null,null,异物
7599,2024-03-19T14:05:04,故障文件1288-7599,对侧故障录波器,12.34KM,5:6:7:8:33:34:35:36,484,CN,CN,2162,null,null,异物
7722,2024-03-18T15:33,故障文件1306-7722,本侧故障录波器,5.03KM,17:18:19:20:49:50:51:52,664,BN,BN,2063,null,null,异物
7724,2024-03-18T15:36:32,故障文件1306-7724,对侧故障录波器,20.6KM,1:2:3:4:5:6:7:8:49:50:51:52,678,BN,BN,1802,null,null,异物
7739,2024-03-18T15:21:05,故障文件1309-7739,本侧故障录波器,5.46KM,1:2:3:4:5:6:7:8:9:10:11:12,670,BN,BN,1430,null,null,异物
7744,2024-03-18T15:22:29,故障文件1309-7744,对侧故障录波器,12.82KM,1:2:3:4:5:6:7:8:21:22:23:24,652,BN,BN,1795,null,null,异物
7780,2024-03-19T11:18:51,故障文件1315-7780,本侧故障录波器,9.7KM,1:2:3:4:5:6:7:8:21:22:23:24,2087,CN,CN,7920,null,null,异物
7783,2024-03-19T11:20:16,故障文件1315-7783,对侧故障录波器,37KM,9:10:11:12:13:14:15:16:45:46:47:48,2038,CN,CN,7909,null,null,异物
7798,2024-03-19T10:45:52,故障文件1318-7798,本侧故障录波器,16.15KM,1:2:3:4:5:6:7:8:37:38:39:40,2012,BN,BN,7685,null,null,异物
7799,2024-03-19T10:58:28,故障文件1318-7799,对侧故障录波器,36.05KM,1:2:3:4:5:6:7:8:13:14:15:16,4218,BN,BN,14361,null,null,异物
7816,2024-03-19T10:20:56,故障文件1321-7816,对侧故障录波器,8.3KM,5:6:7:8:41:42:43:44,642,BN,BN,1836,null,null,异物
7821,2024-03-19T10:26:28,故障文件1321-7821,本侧故障录波器,9.3KM,1:2:3:4:5:6:7:8:53:54:55:56,2052,BN,BN,7726,null,null,异物
8173,2024-03-06T11:28:10,故障文件1385-8173,本侧故障录波器,4.65KM,17:18:19:20:21:22:23:24,319,BN,ABC,null,1724,BN,异物
8174,2024-03-06T11:28:18,故障文件1385-8174,本侧第二套故障录波器,4.65KM,17:18:19:20:21:22:23:24,321,BN,ABC,1710,2102,BN,异物
8175,2024-03-06T11:28:23,故障文件1385-8175,对侧故障录波器,1000KM,1:2:3:4:21:22:23:24,50053,BN,ABC,null,null,null,异物
8192,2024-03-14T11:29:09,故障文件1388-8192,本侧故障录波器,9.54KM,1:2:3:4:5:6:7:8:33:34:35:36,2140,AN,ABC,7903,8470,AN,异物
8193,2024-03-14T13:06:17,故障文件1388-8193,对侧故障录波器,15.8KM,1:2:3:4:5:6:7:8:9:10:11:12,2142,AN,ABC,7964,8630,AN,异物
8231,2024-03-14T11:17:26,故障文件1395-8231,本侧故障录波器,6.4KM,1:2:3:4:5:6:7:8:25:26:27:28,693,BN,ABC,1446,1539,BN,异物
8233,2024-03-14T11:19:57,故障文件1395-8233,对侧故障录波器,14KM,1:2:3:4:5:6:7:8:9:10:11:12:21:22:23:24,2030,BN,ABC,7702,8398,BN,异物
